<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_MotorAbb" Id="{f0894974-da39-4fd7-b075-807b3aa1a4b6}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_MotorAbb IMPLEMENTS I_Motor

VAR
	// I/O
	wControlWord		AT %Q* : WORD;
	wStatusWord			AT %I* : WORD;
	nSpeedRef			AT %Q* : INT;
	nSpeedActual		AT %I* : INT;

	_bInit				: BOOL;
	_refHmi				: REFERENCE TO ST_Motors;
	
	// States
	_eState				: ( Not_ready_to_switch_on, 
							Switch_on_disabled, 
							Ready_to_Switch_on, Switched_on, 
							Operation_enabled, Quick_stop_active, 
							Fault_reaction_active, Fault, 
							Unknown_state);
							
	_eDriveMode			: ( Disabled, Manual, Auto );
	
	_bQuickStop			: BOOL;
	_bEnable			: BOOL;
	_bReset				: BOOL;
	_bRun				: BOOL;
	_bPowerReq			: BOOL;
	_nSpeed				: REAL;
	_nSpeedCmd			: REAL;
	_bStopping			: BOOL;
	_bStopped			: BOOL;
	_bModeChange		: BOOL;
	_bAuto				: BOOL;
	_bManual			: BOOL;
	_bManualFw			: BOOL;
	_bManualBw			: BOOL;
	_nManualSpeed		: REAL := 50;
	
	_bRampDown			: BOOL;
	bSimulation			: BOOL;
	_tonStop			: TON;
	_rtrigReset			: R_TRIG;
	_tofReset			: TOF;
END_VAR
VAR CONSTANT
	cScale				: REAL := 200.0;	// 1 % = 200 (100 % = 20000, vrt. ACS880 par. 46.01)
	cStopSpeedLimit		: REAL := 2.0;		// tämän alle -> ajo voidaan estää pysäytyksessä
	
	// StatusWord
	SwMask4F				: WORD := 16#004F;	// bitit 0,1,2,3,6     Päällä
	SwMask6F				: WORD := 16#006F;	// bitit 0,1,2,3,5,6   Päällä
	SwSwitchOnDisabled 		: WORD := 16#0040;
	SwReadyToSwitchOn		: WORD := 16#0021;
	SwSwitchedOn			: WORD := 16#0023;
	SwOperationEnabled		: WORD := 16#0027;
	SwQuickStopActive		: WORD := 16#0007;
	SwFault					: WORD := 16#0008;
	
	// ControlWord
	CwShutDown				: WORD := 16#0006; // 2, 6, 8
	CwSwitchOn				: WORD := 16#0007; // 3
	CwEnableOperation		: WORD := 16#000F; // 4
	CwDisableOperation		: WORD := 16#0007; // 5
	CwDisableVoltage		: WORD := 16#0000; // 9, 12
	CwQuickStop				: WORD := 16#0002; // 7, 10, 11
	CwFaultReset			: WORD := 16#0080; // 15
	CwEnableRun 			: WORD := 16#007F;  // Operation enabled + ramp bitit 4-6
END_VAR]]></Declaration>
    <Implementation>
      <ST><![CDATA[HmiCommands();
// tilan luku
IF bSimulation THEN
	wStatusWord := 39;
	_bAuto := TRUE;
END_IF

IF    (wStatusWord AND SwMask4F) = SwSwitchOnDisabled	THEN _eState := Switch_on_disabled;
ELSIF (wStatusWord AND SwMask4F) = SwFault				THEN _eState := Fault;
ELSIF (wStatusWord AND SwMask6F) = SwReadyToSwitchOn	THEN _eState := Ready_to_Switch_on;
ELSIF (wStatusWord AND SwMask6F) = SwSwitchedOn			THEN _eState := Switched_on;
ELSIF (wStatusWord AND SwMask6F) = SwOperationEnabled	THEN _eState := Operation_enabled;
ELSIF (wStatusWord AND SwMask6F) = SwQuickStopActive	THEN _eState := Quick_stop_active;
ELSE                                                         _eState := Unknown_state;
END_IF



IF	_eDriveMode = Auto AND (_bManual OR NOT _bAuto) OR
	_eDriveMode = Manual AND (_bAuto OR NOT _bManual) THEN
	_bModeChange := TRUE;
	
END_IF

_bPowerReq := _bEnable AND NOT _bQuickStop AND _eState <> Fault;

// Hallittu pysäytys
_bStopping      := (_eState = Operation_enabled) AND NOT _bEnable OR (_eState = Operation_enabled) AND _bModeChange;
_tonStop(IN := _bStopping, PT := T#3S);
_bRampDown := _bStopping AND ABS(nSpeedActual) > cStopSpeedLimit AND NOT _tonStop.Q;
_bStopped := ABS(nSpeedActual) <= cStopSpeedLimit;


// ajotila

IF NOT _bEnable OR _bModeChange THEN
	_eDriveMode := Disabled;
END_IF

IF _eDriveMode = Disabled AND _bPowerReq THEN
	IF _bAuto AND _bStopped AND NOT _bManual THEN
		_eDriveMode := Auto;
		_bModeChange := FALSE;
		
	ELSIF _bManual AND _bStopped AND NOT _bAuto THEN
		_eDriveMode := Manual;
		_bModeChange := FALSE;
		
	ELSE
		_eDriveMode := Disabled;
	END_IF
END_IF

		CASE _eDriveMode OF
			Disabled:
			_bRun := FALSE;
			IF NOT _bRampDown THEN
			_bModeChange := FALSE;
			END_IF
			
			Manual:
			IF NOT _bManual THEN
				_eDriveMode := Disabled;
				
			ELSE
			
				IF _bManualFw XOR _bManualBw THEN
					_bRun 		:= TRUE;
					_nSpeedCmd 	:= _nManualSpeed;
					IF _bManualBw THEN
						_nSpeedCmd := -_nSpeedCmd;
					END_IF
				ELSE
					_bRun := FALSE;
					
				END_IF
			END_IF
			Auto:
			IF NOT _bAuto THEN
				_eDriveMode := Disabled;
			ELSE
				_bRun 		:= _bAuto;
				_nSpeedCmd 	:= _nSpeed;
			END_IF
		END_CASE

// vian kuittaus
_rtrigReset( CLK := _bReset);
_tofReset( IN := _rtrigReset.Q, PT := T#200MS);

// word nollaus
wControlWord := CwDisableVoltage;
CASE _eState OF
	
	Quick_stop_active:
	wControlWord := CwDisableVoltage;
	
	Fault:
		_bRun := FALSE;
		_eDriveMode := Disabled;
		IF _tofReset.Q THEN
			wControlWord := CwFaultReset; // 15
		END_IF

	Switch_on_disabled:
		IF _bPowerReq THEN
			wControlWord := CwShutDown; // 2
		ELSE
			wControlWord := CwShutDown; // 7
		END_IF
	
	Ready_to_Switch_on:
		IF _bPowerReq THEN
			wControlWord := CwSwitchOn; // 3
		ELSE
			wControlWord := CwShutDown; // 7
		END_IF
	
	Switched_on:
		IF _bPowerReq THEN
			IF _bRun THEN
			wControlWord := CwEnableOperation; // 4
			ELSE
			wControlWord := CwSwitchOn; // pysy 3
			
			END_IF
			
		ELSIF _bQuickStop THEN
			wControlWord := CwQuickStop; // 10
		ELSE
			wControlWord := CwShutDown; // 6
		END_IF
	
	Operation_enabled:
		IF _bQuickStop THEN
			wControlWord := CwQuickStop; // 11	
			
		ELSIF _bPowerReq OR _bRampDown THEN
			IF _bRun OR _bRampDown THEN
				wControlWord := CwEnableRun; // pysyy
			ELSE
				wControlWord := CwDisableOperation; // 5
			END_IF

		ELSE 
			wControlWord := CwShutDown; // 8
		END_IF
	
END_CASE

IF _bRun AND NOT _bRampDown THEN
	_nSpeed := _nSpeedCmd;
ELSE
	_nSpeed := 0.0;
END_IF

nSpeedRef := REAL_TO_INT(LIMIT(-100.0, _nSpeed, 100.0) * cScale);	
	
]]></ST>
    </Implementation>
    <Property Name="bAuto" Id="{e810fce6-12fc-467f-b334-474b3afec2cb}">
      <Declaration><![CDATA[
PROPERTY bAuto : BOOL
]]></Declaration>
      <Get Name="Get" Id="{929102aa-bc15-46fb-b7d7-f55228ac7150}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[bAuto := _bAuto;]]></ST>
        </Implementation>
      </Get>
      <Set Name="Set" Id="{72cf7562-f247-4915-935f-54820f883a81}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[_bAuto := bAuto;]]></ST>
        </Implementation>
      </Set>
    </Property>
    <Property Name="bEnable" Id="{31026524-40fb-4a4a-a880-fb87d7e4eb0d}">
      <Declaration><![CDATA[
PROPERTY bEnable : BOOL
]]></Declaration>
      <Get Name="Get" Id="{290c2039-5d4a-4850-81ad-575df0b7decd}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[bEnable := _bEnable;]]></ST>
        </Implementation>
      </Get>
      <Set Name="Set" Id="{2efcd310-d93d-4041-a777-8f0eb053d164}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[_bEnable := bEnable OR _refHmi.bManual;]]></ST>
        </Implementation>
      </Set>
    </Property>
    <Property Name="bQuickStop" Id="{977fb5c2-a8bb-4f42-82b8-21f222960733}">
      <Declaration><![CDATA[PROPERTY bQuickStop : BOOL
]]></Declaration>
      <Get Name="Get" Id="{49a34b6b-43e6-4b4a-8b4b-9517a7de36f3}">
        <Declaration><![CDATA[
VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[bQuickStop := _bQuickStop;]]></ST>
        </Implementation>
      </Get>
      <Set Name="Set" Id="{cd6e7d75-00b7-434b-bdd9-938a5c4facab}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[_bQuickStop := bQuickStop;]]></ST>
        </Implementation>
      </Set>
    </Property>
    <Property Name="bRunning" Id="{251a9b1f-b57c-4461-9294-e6d29359e21b}">
      <Declaration><![CDATA[
PROPERTY bRunning : BOOL
]]></Declaration>
      <Get Name="Get" Id="{86039136-adf1-4404-80b5-6bacb58303c8}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[bRunning := _eState = Operation_enabled;]]></ST>
        </Implementation>
      </Get>
    </Property>
    <Method Name="FB_Init" Id="{2e60556b-bb07-4942-b4c0-399e448809ec}">
      <Declaration><![CDATA[//FB_Init is always available implicitly and it is used primarily for initialization.
//The return value is not evaluated. For a specific influence, you can also declare the
//methods explicitly and provide additional code there with the standard initialization
//code. You can evaluate the return value.
METHOD FB_Init: BOOL
VAR_INPUT
    bInitRetains: BOOL; // TRUE: the retain variables are initialized (reset warm / reset cold)
    bInCopyCode: BOOL;  // TRUE: the instance will be copied to the copy code afterward (online change)   
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[_bInit := TRUE;]]></ST>
      </Implementation>
    </Method>
    <Method Name="HmiCommands" Id="{fcc62b7e-0341-4754-be3d-ef1faf38719c}">
      <Declaration><![CDATA[METHOD INTERNAL HmiCommands
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF  __ISVALIDREF(_refHmi) THEN
_bAuto 			:= _refHmi.bAuto;
_bManual 		:= _refHmi.bManual;
_bManualBw 		:= _refHmi.bManualBw;
_bManualFw 		:= _refHmi.bManualFw;
_bReset 		:= _refHmi.bReset;
_nManualSpeed 	:= _refHmi.nManualSpeed;

	IF _refHmi.bStop THEN
		bQuickStop := TRUE;
		
		ELSIF bQuickStop AND_THEN _bReset THEN
			bQuickStop := FALSE;
	END_IF
END_IF

]]></ST>
      </Implementation>
    </Method>
    <Method Name="Init" Id="{6e5d4457-b3dd-4203-8df0-d4823adc332a}">
      <Declaration><![CDATA[METHOD Init
VAR_INPUT
	
refHmi		: REFERENCE TO ST_Motors;
sName		: STRING;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF _bInit THEN
	

_refHmi REF= refHmi;
_refHmi.sName := sName;



_bInit := FALSE;
END_IF]]></ST>
      </Implementation>
    </Method>
    <Property Name="nSpeed" Id="{d7f40367-b56a-4c95-883b-ed2f1bfa690b}">
      <Declaration><![CDATA[
PROPERTY nSpeed : REAL
]]></Declaration>
      <Get Name="Get" Id="{92244c31-b591-4af3-aee6-a2f1281ea945}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[nSpeed := _nSpeed;]]></ST>
        </Implementation>
      </Get>
      <Set Name="Set" Id="{6f36374a-3f48-4c92-8264-528a5bb0e2d7}">
        <Declaration><![CDATA[VAR
END_VAR
]]></Declaration>
        <Implementation>
          <ST><![CDATA[_nSpeed := nSpeed;]]></ST>
        </Implementation>
      </Set>
    </Property>
    <Method Name="SetSpeed" Id="{e731c74a-1dff-4306-9afa-425feeeca236}">
      <Declaration><![CDATA[METHOD SetSpeed : INT
VAR_INPUT
	nSpeed		: REAL;
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[]]></ST>
      </Implementation>
    </Method>
    <Method Name="Update" Id="{01e5dfb5-8252-4de6-ade8-fa18bc07c890}">
      <Declaration><![CDATA[METHOD Update
VAR_INPUT
END_VAR
]]></Declaration>
      <Implementation>
        <ST><![CDATA[THIS^();]]></ST>
      </Implementation>
    </Method>
  </POU>
</TcPlcObject>